"変圧器
容量
kVA","定格
一次
電流
A",変圧器励突例①,,,変圧器励突例②,,,変圧器励突例③,,
,,"第1波
波高値
(倍数)",形　　　名,"定格
電流
A","第1波
波高値
(倍数)",形　　　名,"定格
電流
A","第1波
波高値
(倍数)",形　　　名,"定格
電流
A"
5,11.9,45,"NF63-CV（注1）
NF63-CV, NF63-SV, NF63-HV
NF100-KC
NF63-HRV, NF125-CV, NF125-SV, NF125-HV","30
50
75
50",37,"NF32-SV
NF63-CV, NF63-SV
NF100-KC
NF125-SV","15
15
75
15",24,"NF32-SV, NF63-CV, NF63-SV
NF50-KC
NF125-SV","15
40
15"
7.5,17.9,45,"NF63-CV（注1）
NF125-CV, NF125-SV, NF125-HV","50
75",37,"NF63-CV（注1）
NF63-CV, NF63-SV
NF100-KC
NF125-CV, NF125-SV","40
60
100
60",24,"NF32-SV, NF63-CV, NF63-SV
NF100-KC
NF125-CV
NF125-SV","20
60
50
20"
10,23.8,43,"NF125-CV（注1）
NF125-CV, NF125-SV, NF125-HV","60
100",37,"NF63-CV（注1）
NF125-CV, NF125-SV","50
75",24,"NF63-CV（注1）
NF63-CV, NF63-SV
NF100-KC
NF125-CV, NF125-SV","30
50
100
50"
15,35.7,43,"NF125-CV（注1）
NF250-CV, NF250-SV, NF250-HV
NF250-SEV, NF250-HEV","100
150
125",35,"NF125-CV（注1）
NF125-SEV","75
50",23,"NF63-CV（注1）
NF125-CV（注1）
NF125-CV, NF125-SV","50
50
75"
20,47.6,43,"NF250-CV, NF250-SV, NF250-HV
NF250-SEV, NF250-HEV","200
125",35,"NF125-CV（注1）
NF250-CV, NF250-SV
NF250-SEV","100
150
125",23,"NF125-CV（注1）
NF125-CV, NF125-SV","60
100"
30,71.4,37,"NF250-SEV, NF250-HEV
NF400-CW
NF400-SW","125
350
250",34,"NF250-CV, NF250-SV
NF250-SEV","225
125",23,"NF125-CV（注1）
NF250-CV, NF250-SV","100
150"
50,119,35,"NF400-SW
NF400-SEW, NF400-HEW","400
200",34,"NF400-SW
NF400-SEW","400
200",23,NF250-SEV,150
75,179,30,"NF400-SEW, NF400-HEW
NF630-SW
NF630-SEW, NF630-HEW","200
500
300",29,NF400-SEW,200,22,"NF400-SW
NF400-SEW","400
200"
100,238,27,"NF400-SEW（注1）
NF630-SW
NF630-SEW, NF630-HEW","300
600
300",28,"NF400-SEW（注1）
NF630-SEW","300
300",20,NF400-SEW,300
150,357,24,NF630-SEW（注1）,400,−,−,−,19,"NF630-SW
NF630-SEW
NF800-SEW","630
400
400"
200,476,21,NF800-SEW（注1）,600,22,NF800-SEW（注1）,600,19,NF800-SEW（注1）,600
300,714,17,NF1250-SEW,800,18,NF1600-SEW,800,16,NF1250-SEW,800
500,1190,−,−,−,17,−,−,−,−,−
